---
layout: post
title: "PLCの通信が遅い原因は？ スキャンタイムとサービス処理設定の関係"
date: 2026-10-19 00:00:00 +0900
categories: ["PLC・産業用コントローラ", "産業ネットワーク・通信"]
excerpt: "GOTやパソコンからのPLC通信が遅いとき、ネットワーク以外にも確認したいのがCPUのサービス処理設定です。スキャンタイムとの関係や機種ごとの違いを解説します。"
---

GOTの画面更新が遅い、GX Worksからのモニタが重い、外部機器とのデータ読出しに時間がかかる――。このような現象では、通信速度やネットワークの混雑に目が向きがちです。

しかし、**PLCのCPUが通信要求に応答するための「サービス処理」**も、確認しておきたい項目の一つです。今回は三菱電機MELSECシリーズを例に、公開マニュアルに記載された範囲で基本的な考え方を整理します。

## 結論：通信応答とスキャンタイムは両方確認する

サービス処理は、周辺機器からCPUへのデータ読出し・書込み要求などに応答するための処理です。対象機種では、サービス処理に割り当てる時間や回数を設定できます。

- サービス処理に十分な機会を与えると、通信応答の改善が期待できる場合がある
- その一方で、サービス処理によってスキャンタイムが延びる場合がある
- 設定方法や対象となる通信処理は、CPUシリーズ・機種によって異なる

**通信だけを速くしようとして設定値を大きくするのではなく、装置の制御周期と通信応答のバランスを見ることが重要です。**

## サービス処理とは？

PLCはユーザプログラムの実行だけでなく、GOT、エンジニアリングツール、外部機器などから受ける各種要求にも対応しています。このうち、対象CPUが行うデバイスアクセスなどの応答処理がサービス処理です。

![](/assets/images/93bcXlAAAABklEQVQDAP0EKVGdTfNBAAAAAElFTkSuQmCC)

サービス処理は通常、スキャンのEND処理の中で実行されます。ただし、機種や機能によってプログラム実行途中で行える処理や、スキャンと非同期で動く処理もあります。

<div class="mermaid-container" style="width: 70%; --mermaid-zoom: 1;">
  <pre><code class="language-mermaid">flowchart LR
    A[プログラム実行] --&gt; B[END処理]
    B --&gt; C[次のスキャン]
    D[外部機器からの要求] -.-&gt; B
    B --- E[サービス処理など]</code></pre>
</div>

※上図は基本的な関係を示す概念図です。すべての通信やリフレッシュ処理が同じタイミングで実行されるという意味ではありません。

<div class="callout callout-note" markdown="1">

**サービス処理とリンクリフレッシュは同じものではありません。** 例えばMELSEC-Lのマニュアルでは、ネットワークユニットとのリフレッシュはサービス処理の対象から区別されています。

</div>

## サービス処理の主な設定方法

MELSECの一部シリーズでは、サービス処理の設定方法として次のような選択肢があります。

| 設定方式 | 考え方 | 注意したい点 |
| --- | --- | --- |
| スキャンタイムの割合で指定 | スキャンタイムに応じた割合をサービス処理に割り当てる | プログラム実行時間が変わると、割当時間も変わる |
| 処理時間を指定 | 1スキャンで行うサービス処理の時間を指定する | 指定時間がスキャンの延びの厳密な上限になるとは限らない |
| 処理回数を指定 | 1スキャンで行うサービス処理の回数を指定する | 要求が集中するとスキャンタイムが大きく延びることがある |

例えば「スキャンタイムの割合で指定する」方式では、割合を増やすと通信応答の改善が期待できる反面、スキャンタイムへの影響にも注意が必要です。

**なお、上表の3方式がすべてのCPUで選べるわけではありません。** MELSEC iQ-FのFX5シリーズでは「設定なし」と「処理回数を設定する」の選択肢が記載されています。MELSEC iQ-Rではデバイス／ラベルアクセスサービス処理設定があり、MELSEC-Lとは設定項目や適用範囲が異なります。

設定画面や設定可能範囲は、使用中のCPU形名・ファームウェアに対応する最新版マニュアルで確認してください。

## 通信が遅いときの確認手順

### 1. 何の通信が遅いのかを分ける

GOTの画面更新、GX Worksのデバイスモニタ、外部PCからのMCプロトコル通信など、影響を受けている通信を特定します。サービス処理設定が影響する範囲は機能によって異なります。

### 2. 現在のスキャンタイムと設定値を確認する

現在値だけでなく、可能であれば最大スキャンタイムや負荷が高いときの変化も確認します。同時に、CPUパラメータ内のサービス処理設定を確認します。

### 3. 通信要求の量と頻度を見直す

複数の表示器・PCが同時に頻繁な読出しをしていないか確認します。通信コマンドや監視点数を整理し、不要な定周期アクセスを減らすことも一般的な対策です。

### 4. 一度に一つずつ条件を変えて比較する

設定変更前後で、**通信応答時間と最大スキャンタイムの両方**を確認します。応答が改善しても制御側の許容時間を超えるなら、その設定は適切とはいえません。

<div class="callout callout-warn" markdown="1">

**サービス処理を増やせば必ず速くなるわけではありません。** CPU負荷のほか、ネットワークの構成、相手機器の処理、要求データ量、タイムアウト設定も切り分けてください。稼働設備では変更前の設定を保存し、動作への影響を検証したうえで適用します。

</div>

## iQ-Rでは「すべての通信がEND処理」ではない

MELSEC iQ-Rでは、デバイスの読出しなどはEND処理で扱われますが、プログラムファイルの読出しなどのファイルアクセスは、スキャンと非同期で処理されます。

そのため、**デバイス／ラベルアクセスサービス処理の回数を増やしても、ファイルアクセスの応答性能向上には直結しません。** 通信の種類を区別して考える必要があります。

## まとめ

PLCの通信が遅いときは、ネットワークだけでなくCPU側のサービス処理設定も確認対象です。ただし、通信応答を改善するための変更がスキャンタイムに影響する場合があります。

まずは「どの通信が遅いか」「現在のスキャンタイムはどうか」「その通信はサービス処理設定の対象か」を確認すること。設定値は機種ごとのマニュアルで確認し、実機で応答性と制御周期を比較するのが基本です。

### 参考資料（三菱電機の公開資料）

- [MELSEC iQ-R シーケンサCPUユニットユーザーズマニュアル（SH-082487、公式ダウンロード一覧）](https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=CPU%E3%83%BB%E9%9B%BB%E6%BA%90%E3%83%BB%E3%83%99%E3%83%BC%E3%82%B9&category2=&category3=&filter_bundled=&filter_discontinued=&filter_readme=&kisyu=%2Fplcr&kisyuid=&lang=1&listView=1&mode=manual&preview=&q=&sort=0)
- [MELSEC-L CPUユニットユーザーズマニュアル（機能解説・プログラム基礎編）、3.6「サービス処理設定」](https://dl.mitsubishielectric.co.jp/dl/fa/document/ema/manual/plc/sh080873/sh080873ab.pdf)
- [MELSEC iQ-F FX5ユーザーズマニュアル、デバイス／ラベルアクセスサービス処理設定（閲覧に会員ログインが必要な場合あり）](https://dl.mitsubishielectric.co.jp/dl/fa/members/document/manual/plcf/jy997d54301/jy997d54301ad.pdf)
- [MELSEC-QシリーズからMELSEC iQ-Rシリーズへの移行ガイド、「サービス処理」](https://dl.mitsubishielectric.co.jp/dl/fa/document/catalog/plcq/l08489/l08489b.pdf)

※本記事は一般的な技術情報の整理であり、特定設備での動作や性能を保証するものではありません。適用時には使用機種の最新マニュアルをご確認ください。
